<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="color-scheme" content="light dark"><title>Technical report: Rangebank BESS</title><style>
:root{--bg:#f6f8fa;--card:#ffffff;--fg:#1b2430;--mut:#5a6775;--line:#d8dee5;--head:#eaf0f6;--ok:#1d7a3f;--bad:#b3362b;
--acc:#1f6fb2;--acc2:#e08a2e;--hero1:#e6f0fa;--hero2:#f6f8fa;--shadow:0 1px 3px rgba(20,35,55,.08)}
@media (prefers-color-scheme:dark){:root{--bg:#12171d;--card:#181f27;--fg:#e4e9ee;--mut:#9aa6b2;--line:#2b3541;--head:#1f2833;
--ok:#5cc184;--bad:#ef7b6e;--acc:#6fb0ee;--acc2:#f0a24d;--hero1:#16283a;--hero2:#12171d;--shadow:none}}
*{box-sizing:border-box}html{scroll-behavior:smooth}
body{margin:0;background:var(--bg);color:var(--fg);font:16px/1.55 system-ui,-apple-system,"Segoe UI",Roboto,sans-serif}
a{color:var(--acc);text-decoration:none}a:hover{text-decoration:underline}
.top{position:sticky;top:0;z-index:5;background:var(--card);border-bottom:1px solid var(--line)}
.top>div{max-width:1040px;margin:0 auto;padding:.55em 16px;display:flex;gap:.3em 1.2em;flex-wrap:wrap;align-items:center;font-size:.92rem}
.top b{margin-right:auto;color:var(--fg)}.top a{color:var(--mut)}.top a.on,.top a:hover{color:var(--acc)}
.hero{background:linear-gradient(180deg,var(--hero1),var(--hero2));border-bottom:1px solid var(--line)}
.hero>div,main{max-width:1040px;margin:0 auto;padding:0 16px}.hero>div{padding:28px 16px 22px}
h1{font-size:clamp(1.6rem,4.5vw,2.3rem);line-height:1.2;margin:0 0 .3em}
h2{font-size:1.3rem;margin:2em 0 .6em}h3{margin:.2em 0 .3em;font-size:1.05rem}
p.sub{color:var(--mut);margin:.2em 0;max-width:46em}main{padding-bottom:56px}
.tiles{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:12px;margin:18px 0}
.tile{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:14px 16px;box-shadow:var(--shadow);border-top:3px solid var(--acc)}
.tile:nth-child(even){border-top-color:var(--acc2)}
.tile .v{font-size:1.9rem;font-weight:700;line-height:1.15}.tile .l{color:var(--mut);font-size:.85rem;text-transform:uppercase;letter-spacing:.04em}
.tile .c{color:var(--mut);font-size:.85rem;margin-top:.3em}
.cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:16px;margin:12px 0}
.card{background:var(--card);border:1px solid var(--line);border-radius:10px;overflow:hidden;box-shadow:var(--shadow);display:flex;flex-direction:column}
.card .thumb{display:block;background:var(--card);border-bottom:1px solid var(--line)}.card img{margin:0;width:100%;height:190px;object-fit:contain;object-position:center}
.card .body{padding:12px 16px 14px;display:flex;flex-direction:column;gap:.5em;flex:1}.card p{margin:0;color:var(--mut);font-size:.92rem}
.btns{margin-top:auto;display:flex;gap:.6em;flex-wrap:wrap}
.btn{display:inline-block;padding:.35em .9em;border-radius:6px;border:1px solid var(--acc);color:var(--acc);font-weight:600;font-size:.9rem}
.btn.p{background:var(--acc);color:var(--bg)}.btn:hover{text-decoration:none;opacity:.88}
.note{border-left:4px solid var(--acc2);background:var(--card);border-top:1px solid var(--line);border-right:1px solid var(--line);border-bottom:1px solid var(--line);
padding:.7em 1em;margin:1em 0;border-radius:6px;font-size:.93rem}
.scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;background:var(--card);border:1px solid var(--line);border-radius:8px;margin:.6em 0}
table{border-collapse:collapse;width:100%;font-size:.9rem}th,td{padding:.45em .7em;border-bottom:1px solid var(--line);text-align:right;white-space:nowrap}
tbody tr:nth-child(even){background:var(--bg)}tbody tr:last-child td{border-bottom:0}
th{background:var(--head);position:sticky;top:0;font-weight:600}th:first-child,td:first-child{text-align:left;white-space:normal;min-width:9em}
td.ok{color:var(--ok);font-weight:600}td.bad{color:var(--bad);font-weight:600}
picture,img{max-width:100%}img{height:auto;display:block;margin:.6em auto;border-radius:6px}
.fig{background:var(--card);border:1px solid var(--line);border-radius:8px;padding:8px;margin:.6em 0}
footer{color:var(--mut);font-size:.85rem;margin-top:2.5em;border-top:1px solid var(--line);padding-top:1em}
@media (max-width:560px){.tile .v{font-size:1.6rem}.card img{height:160px}}
</style></head><body><div class="top"><div><b><a href="../index.html">bess-reporting-kit</a></b><a class="on" href="technical-nem.html">Technical, NEM</a><a href="technical-ems.html">Technical, EMS</a><a href="financial-example.html">Financial</a><a href="trading-nem.html">Trading, NEM</a><a href="strategies-example.html">Strategies</a><a href="https://github.com/kwwaleszczynski-del/bess-reporting-kit">GitHub</a></div></div><div class="hero"><div><h1>Technical report: Rangebank BESS</h1><p class="sub">Source: AEMO public data (NEM)</p><div class="tiles"><div class="tile"><div class="l">Availability</div><div class="v">97.5 %</div><div class="c">time-weighted, declared (PASA)</div></div><div class="tile"><div class="l">Round-trip efficiency</div><div class="v">82.9 %</div><div class="c">SoC-corrected, mean of months</div></div><div class="tile"><div class="l">Cycles per year</div><div class="v">337.4</div><div class="c">equivalent full cycles</div></div><div class="tile"><div class="l">State of health, 10 years</div><div class="v">82.5 %</div><div class="c">ageing model, not a measurement</div></div></div></div></div><main><h2>Key figures</h2>
<div class="scroll"><table><thead><tr><th>KPI</th><th>Value</th><th>Guarantee or limit</th><th>Status</th></tr></thead><tbody><tr><td>Availability, time-weighted (declared, PASA)</td><td>97.5 %</td><td>97.0 %</td><td class="ok">ok</td></tr><tr><td>Offered availability (bids, includes energy limits)</td><td>68.1 %</td><td></td><td></td></tr><tr><td>RTE, mean of months, SoC-corrected</td><td>82.9 %</td><td>85.0 %</td><td class="bad">not met</td></tr><tr><td>Cycles per year (EFC)</td><td>337.4</td><td>365.0</td><td class="ok">ok</td></tr><tr><td>Cycles per year against the usable energy window</td><td>307.6</td><td></td><td></td></tr><tr><td>Mean state of charge</td><td>48.2 %</td><td></td><td></td></tr><tr><td>Technical outage, hours per year</td><td>215.9</td><td></td><td></td></tr><tr><td>Months meeting the availability guarantee</td><td>11 of 12</td><td></td><td></td></tr><tr><td>Months meeting the RTE guarantee</td><td>2 of 12</td><td></td><td></td></tr><tr><td>Months within the cycle limit</td><td>9 of 12</td><td></td><td></td></tr><tr><td>Trend of usable energy window, % per year (market data)</td><td>-0.70</td><td></td><td></td></tr><tr><td>Modelled state of health after 1 year</td><td>96.1 %</td><td></td><td></td></tr><tr><td>Modelled state of health after 10 years</td><td>82.5 %</td><td></td><td></td></tr></tbody></table></div><h2>Availability</h2>
<div class="fig"><picture><source media="(prefers-color-scheme: dark)" srcset="img/technical-nem_availability_dark.png"><img alt="availability by month" src="img/technical-nem_availability.png"></picture></div><h2>Round-trip efficiency</h2>
<div class="fig"><picture><source media="(prefers-color-scheme: dark)" srcset="img/technical-nem_rte_dark.png"><img alt="round-trip efficiency by month" src="img/technical-nem_rte.png"></picture></div><h2>Monthly table</h2>
<div class="scroll"><table><thead><tr><th>Month</th><th>Availability</th><th>Offered availability</th><th>RTE</th><th>Charged, MWh</th><th>Discharged, MWh</th><th>Cycles (EFC)</th><th>Mean SoC</th><th>Usable energy, MWh</th><th>Outage, h</th></tr></thead><tbody><tr><td>2025-10</td><td>99.9 %</td><td>64.9 %</td><td>82.0 %</td><td>15 454</td><td>12 667</td><td>31.7</td><td>43.4 %</td><td>438.3</td><td>0.4</td></tr><tr><td>2025-11</td><td>97.1 %</td><td>61.7 %</td><td>82.2 %</td><td>12 770</td><td>10 389</td><td>26.0</td><td>47.8 %</td><td>437.0</td><td>20.9</td></tr><tr><td>2025-12</td><td>98.3 %</td><td>63.3 %</td><td>82.5 %</td><td>13 470</td><td>11 199</td><td>28.0</td><td>45.1 %</td><td>441.5</td><td>13.0</td></tr><tr><td>2026-01</td><td>97.5 %</td><td>57.8 %</td><td>80.3 %</td><td>11 066</td><td>8 837</td><td>22.1</td><td>45.4 %</td><td>439.1</td><td>18.5</td></tr><tr><td>2026-02</td><td>99.7 %</td><td>79.2 %</td><td>79.8 %</td><td>10 553</td><td>8 483</td><td>21.2</td><td>58.5 %</td><td>439.1</td><td>2.0</td></tr><tr><td>2026-03</td><td>99.7 %</td><td>68.9 %</td><td>81.5 %</td><td>13 206</td><td>10 693</td><td>26.7</td><td>48.7 %</td><td>437.7</td><td>2.5</td></tr><tr><td>2026-04</td><td>99.2 %</td><td>66.1 %</td><td>82.2 %</td><td>12 347</td><td>10 211</td><td>25.5</td><td>40.5 %</td><td>436.5</td><td>5.5</td></tr><tr><td>2026-05</td><td>99.8 %</td><td>65.4 %</td><td>84.3 %</td><td>14 595</td><td>12 304</td><td>30.8</td><td>45.9 %</td><td>435.0</td><td>1.2</td></tr><tr><td>2026-06</td><td>99.5 %</td><td>82.7 %</td><td>84.1 %</td><td>12 876</td><td>10 803</td><td>27.0</td><td>53.6 %</td><td>436.5</td><td>3.8</td></tr><tr><td>2026-07</td><td>98.7 %</td><td>80.5 %</td><td>85.9 %</td><td>18 122</td><td>15 594</td><td>39.0</td><td>55.5 %</td><td>435.9</td><td>9.5</td></tr><tr><td>2026-08</td><td>98.1 %</td><td>73.0 %</td><td>85.8 %</td><td>17 073</td><td>14 641</td><td>36.6</td><td>55.3 %</td><td>437.1</td><td>13.9</td></tr><tr><td>2026-09</td><td>82.7 %</td><td>54.4 %</td><td>84.5 %</td><td>11 240</td><td>9 155</td><td>22.9</td><td>38.2 %</td><td>438.1</td><td>124.7</td></tr></tbody></table></div><h2>Compliance by month</h2>
<div class="scroll"><table><thead><tr><th>Month</th><th>availability_ok</th><th>rte_ok</th><th>cycles_ok</th></tr></thead><tbody><tr><td>2025-10</td><td class="ok">yes</td><td class="bad">NO</td><td class="bad">NO</td></tr><tr><td>2025-11</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2025-12</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-01</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-02</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-03</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-04</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-05</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-06</td><td class="ok">yes</td><td class="bad">NO</td><td class="ok">yes</td></tr><tr><td>2026-07</td><td class="ok">yes</td><td class="ok">yes</td><td class="bad">NO</td></tr><tr><td>2026-08</td><td class="ok">yes</td><td class="ok">yes</td><td class="bad">NO</td></tr><tr><td>2026-09</td><td class="bad">NO</td><td class="bad">NO</td><td class="ok">yes</td></tr></tbody></table></div><h2>State of health</h2>
<div class="fig"><picture><source media="(prefers-color-scheme: dark)" srcset="img/technical-nem_soh_dark.png"><img alt="modelled capacity loss" src="img/technical-nem_soh.png"></picture></div><div class="scroll"><table><thead><tr><th>years</th><th>Calendar loss</th><th>Cycle loss</th><th>State of health</th></tr></thead><tbody><tr><td>1</td><td>3.13 %</td><td>0.76 %</td><td>96.1 %</td></tr><tr><td>5</td><td>7.01 %</td><td>3.79 %</td><td>89.2 %</td></tr><tr><td>10</td><td>9.91 %</td><td>7.59 %</td><td>82.5 %</td></tr><tr><td>15</td><td>12.14 %</td><td>11.38 %</td><td>76.5 %</td></tr></tbody></table></div><div class="note">Cycles (EFC) are counted against the registered energy; the energy window the operator reports as stored is 438.8 MWh against 400 MWh registered, so the cycles per year against the window are 307.6.</div><div class="note">Market data: RTE is at the SCADA point (auxiliaries behind the meter are invisible), availability is the physical availability the operator declared with its bids (PASA), not a measurement.</div><div class="note">Usable energy follows the BMS window, so a falling capacity does not show in it directly; the ageing model projection is a model, not a measurement.</div><footer>bess-reporting-kit. Working material, not an official statement; illustrative terms are marked.</footer></main></body></html>